<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <title>Title</title>
</head>
<body>
<table border="1"><tr><td rowspan="2">
</td>
    <td colspan="13"><p>Норма для моделей</p>
    </td>
</tr>
    <tr><td><p>АОТВ-12Н</p>
        <p>/12НМ*</p>
    </td>
        <td colspan="3"><p>АОТВ-16Н</p>
            <p>/16НМ*</p>
        </td>
        <td colspan="2"><p>АОТВ-22Н</p>
            <p>/22НМ*</p>
        </td>
        <td colspan="3"><p>АОТВ-30Н</p>
            <p>30НМ*</p>
        </td>
        <td colspan="2"><p>АОТВ-40Н</p>
            <p>40НМ*</p>
        </td>
        <td colspan="2"><p>АОТВ-50Н</p>
            <p>50НМ*</p>
        </td>
    </tr>
    <tr><td><p>Вид палива</p>
    </td>
        <td colspan="13"><p>Вугілля кам`яне, антрацит, дрова</p>
        </td>
    </tr>
    <tr><td><p>Номінальна тепло-</p>
        <p>продуктивність</p>
        <p>(потужність),</p>
        <p>кВт</p>
    </td>
        <td colspan="3">
            <p>12-16</p>
        </td>
        <td colspan="2">
            <p>16-18</p>
        </td>
        <td colspan="3">
            <p>22-24</p>
        </td>
        <td colspan="2">
            <p>30-32</p>
        </td>
        <td colspan="2">
            <p>40-42</p>
        </td>
        <td>
            <p>50-54</p>
        </td>
    </tr>
    <tr><td><p>Номінальна витрата палива* кг/год</p>
        <p>антрацит</p>
        <p>вугілля</p>
        <p>дрова</p>
    </td>
        <td colspan="3">
            <p>2,2</p>
            <p>4,0</p>
            <p>8</p>
        </td>
        <td colspan="2">
            <p>3,0</p>
            <p>5,5</p>
            <p>11</p>
        </td>
        <td colspan="3">
            <p>3,8</p>
            <p>7,0</p>
            <p>14</p>
        </td>
        <td colspan="2">
            <p>4,6</p>
            <p>8,5</p>
            <p>17</p>
        </td>
        <td colspan="2">
            <p>5,6</p>
            <p>10</p>
            <p>20</p>
        </td>
        <td>
            <p>7,0</p>
            <p>12,5</p>
            <p>25</p>
        </td>
    </tr>
    <tr><td><p>Коефіцієнт корисної дії, %, не менше</p>
        <p>антрацит, вугілля</p>
        <p>дрова</p>
    </td>
        <td colspan="13">
            <p>80</p>
            <p>75</p>
        </td>
    </tr>
    <tr><td><p>Робочий тиск води, МПа,(Атм.) не більше</p>
    </td>
        <td colspan="13">
            <p>0,2 (2)</p>
        </td>
    </tr>
    <tr><td><p>Робоча температура теплоносія,°С</p>
    </td>
        <td colspan="13">
            <p>50 - 90</p>
        </td>
    </tr>
    <tr><td><p>Розміри димовідвідного патрубка, мм</p>
    </td>
        <td colspan="8"><p>140х140</p>
        </td>
        <td colspan="5"><p>170х170</p>
        </td>
    </tr>
    <tr><td><p>Підключення до системи опалення (муфта),</p>
        <p>дюйми</p>
    </td>
        <td colspan="13">
            <p>G 11/2</p>
        </td>
    </tr>
    <tr><td><p>Розмір топки апарата,мм</p>
        <p>вис. х шир. х глиб.</p>
    </td>
        <td colspan="2"><p>420 х</p>
            <p>260 х</p>
            <p>350</p>
        </td>
        <td colspan="3"><p>470 х</p>
            <p>260 х</p>
            <p>420</p>
        </td>
        <td colspan="3"><p>520 х</p>
            <p>260 х</p>
            <p>520</p>
        </td>
        <td colspan="2"><p>550 х</p>
            <p>360 х</p>
            <p>520</p>
        </td>
        <td colspan="2"><p>550 х</p>
            <p>360 х</p>
            <p>520</p>
        </td>
        <td><p>680 х</p>
            <p>360 х</p>
            <p>620</p>
        </td>
    </tr>
    <tr><td><p>Об`єм топки апарата, л</p>
    </td>
        <td colspan="2">
            <p>38</p>
        </td>
        <td colspan="3">
            <p>58</p>
        </td>
        <td colspan="3">
            <p>70</p>
        </td>
        <td colspan="2">
            <p>102</p>
        </td>
        <td colspan="2">
            <p>102</p>
        </td>
        <td>
            <p>152</p>
        </td>
    </tr>
    <tr><td><p>Тривалість робочого циклу, годин</p>
        <p>антрацит, вугілля</p>
        <p>дрова</p>
    </td>
        <td colspan="13">
            <p>8</p>
            <p>6</p>
        </td>
    </tr>
    <tr><td><p>Габаритні розміри, мм, не більше:</p>
        <p>висота</p>
        <p>ширина</p>
        <p>глибина (без димаря)</p>
        <p>глибина (з димарем)</p>
    </td>
        <td colspan="2">
            <p>1040</p>
            <p>380</p>
            <p>600</p>
            <p>850</p>
        </td>
        <td colspan="3">
            <p>1090</p>
            <p>380</p>
            <p>680</p>
            <p>930</p>
        </td>
        <td colspan="3">
            <p>1140</p>
            <p>380</p>
            <p>780</p>
            <p>1030</p>
        </td>
        <td colspan="2">
            <p>1160</p>
            <p>480</p>
            <p>780</p>
            <p>1090</p>
        </td>
        <td colspan="2">
            <p>1240</p>
            <p>480</p>
            <p>780</p>
            <p>1090</p>
        </td>
        <td>
            <p>1330</p>
            <p>480</p>
            <p>890</p>
            <p>1200</p>
        </td>
    </tr>
    <tr><td><p>Об’єм води в апараті, л</p>
    </td>
        <td colspan="2"><p>30</p>
        </td>
        <td colspan="3"><p>38</p>
        </td>
        <td colspan="3"><p>45</p>
        </td>
        <td colspan="2"><p>55</p>
        </td>
        <td colspan="2"><p>62</p>
        </td>
        <td><p>75</p>
        </td>
    </tr>
    <tr><td><p>Маса, кг, не більше</p>
    </td>
        <td colspan="2"><p>120/140</p>
        </td>
        <td colspan="3"><p>140/165</p>
        </td>
        <td colspan="2"><p>160/193</p>
        </td>
        <td colspan="3"><p>190/225</p>
        </td>
        <td colspan="2"><p>225/270</p>
        </td>
        <td><p>250/300</p>
        </td>
    </tr>
    <tr><td colspan="14"><p>Примітки:* Для виробництва моделей використовується сталевий лист товщиною 6 мм</p>
        <p> **Реальна витрата палива значно менша і залежить від погодніх умов, площі та якості утеплення опалювального приміщення.</p>
    </td>
    </tr>
</table>
</body>
</html>