<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <title>AOGV-template</title>
    <link rel="stylesheet" href="table_template.css">
</head>
<body>
<table>
    <tbody>
    <tr>
        <td>Название параметра</td>
        <td>АОГВ<p>7/7У</p></td>
        <td>АОГВ<p>10/10У</p></td>
        <td>АОГВ<p>13У</p></td>
        <td>АОГВ<p>16/16У</p></td>
    </tr>
    <tr>
        <td>Номинальная тепловая мощность, кВт ±5 %</td>
        <td>7</td>
        <td>10</td>
        <td>13</td>
        <td>16</td>
    </tr>
    <tr>
        <td>Номинальный расход топлива, м3/час</td>
        <td>0,78</td>
        <td>1,1</td>
        <td>1,5</td>
        <td>1,82</td>
    </tr>
    <tr>
        <td>Коэффициент полезного действия в отопительном режиме, %</td>
        <td colspan="2">92</td>
        <td>89</td>
        <td>90</td>
    </tr>
    <tr>
        <td>Диапазон регулирвания температуры воды в системе отопления, <sup>o</sup>С</td>
        <td colspan="4">50...90</td>
    </tr>
    <tr>
        <td>Расход воды для горячего водоснабжения, при перепаде температур 35±5 <sup>o</sup>С, кг/час, не менее</td>
        <td>170</td>
        <td>205</td>
        <td>304</td>
        <td>379</td>
    </tr>
    <tr>
        <td>Температура продуктов сгорания на выходе с аппарата, <sup>o</sup>С, не меньше</td>
        <td colspan="4">110</td>
    </tr>
    <tr>
        <td>
            <p>Рабочее давление воды, МПа (атм), не более</p>
            <p>- в контуре отопления</p>
            <p>- в контуре горячего водоснабженияа</p>
        </td>
        <td colspan="4">
            <p>0,15(1,5)</p>
            <p>0,6(6,0)</p>
        </td>
    </tr>
    <tr>
        <td><p>Размеры подключения к системе, дюймы</p>
            <p>- отопления</p>
            <p>- горячего водоснабжения</p>
            <p>- газоснабжения</p>
        </td>
        <td colspan="4">
            <p>G 1 <sup>1 </sup>/ <sub>2</sub></p>
            <p>G <sup>1 </sup>/ <sub>2</sub></p>
            <p>G <sup>1 </sup>/ <sub>2</sub></p>
        </td>
    </tr>
    <tr>
        <td><p>Габаритные размеры, мм, не более</p>
            <p>- длина</p>
            <p>- ширина</p>
            <p>- высота</p>
        </td>
        <td>
            <p>575</p>
            <p>240</p>
            <p>740</p>
        </td>
        <td>
            <p>575</p>
            <p>280</p>
            <p>740</p>
        </td>
        <td>
            <p>575</p>
            <p>280</p>
            <p>740</p>
        </td>
        <td>
            <p>575</p>
            <p>320</p>
            <p>740</p>
        </td>
    </tr>
    <tr>
        <td>Масса, кг, не более</td>
        <td>44</td>
        <td>56</td>
        <td>57</td>
        <td>65</td>
    </tr>
    <tr>
        <td>Площадь отапливаемого помещения, м<sup>2</sup></td>
        <td>70-80</td>
        <td>90-110</td>
        <td>120-140</td>
        <td>150-170</td>
    </tr>
    <tr>
        <td><p>Цена, грн,</p>
        двухконтурный/одноконтурный
        </td>
        <td>8250/7200</td>
        <td>9180/8260</td>
        <td>9880/8750</td>
        <td>10300/9600</td>
    </tr>
    </tbody>
</table>
</body>
</html>