---
layout: default
title: Твердотопливные котлы "Проскуров" длительного горения
permalink: /kotly-s-ventilyatorom
---
<table>
    <tbody>
    <tr>
        <th>
            <p>Наименование параметра</p>
            <p>и единицы измерения</p>
        </th>
        <th><p>АОТВ-16</th>
        <th><p>АОТВ-24</th>
        <th><p>АОТВ-30</th>
        <th><p>АОТВ-34</th>
        <th><p>АОТВ-40</th>
    </tr>

    <tr>
        <td>Вид топлива</td>
        <td colspan="5">Уголь каменный, антрацит, дрова</td>
    </tr>
    <tr>
        <td>
            <p>Номинальная теплопроизводительность,</p>
            <p>кВт, ± 15%</p>
        </td>
        <td>10</td>
        <td>14</td>
        <td>17</td>
        <td>23</td>
        <td>31</td>


    </tr>
    <tr>
        <td>
            <p>Максимальный расход топлива, кг/ч</p>
            <p>- антрацит</p>
            <p>- уголь</p>
            <p>- дрова</p>
        </td>
        <td>
            <p>2,2</p>
            <p>4,0</p>
            <p>8</p>
        </td>
        <td>
            <p>3,0</p>
            <p>5,5</p>
            <p>11</p>
        </td>
        <td>
            <p>3,8</p>
            <p>7,0</p>
            <p>14</p>
        </td>
        <td>
            <p>4,6</p>
            <p>8,5</p>
            <p>17</p>
        </td>
        <td>
            <p>5,6</p>
            <p>10</p>
            <p>20</p>
        </td>

    </tr>
    <tr>
        <td>
            <p>Коэффициент полезного действия, %, не менее</p>
            <p>- антрацит, уголь</p>
            <p>- дрова</p>
        </td>
        <td colspan="5">
            <p>80</p>
            <p>73</p>
        </td>
    </tr>
    <tr>
        <td>Рабочее давление воды, МПа (атм), не более</td>
        <td colspan="5">0,2 (2)</td>
    </tr>
    <tr>
        <td>Рабочая температура теплоносителя, °С</td>
        <td colspan="5">30 - 95</td>
    </tr>
    <tr><td>Диаметр дымотводного патрубка, мм
    </td>
        <td colspan="3"><p></p>
        </td>
        <td colspan="2"><p></p>
        </td>
    </tr>
    <tr>
        <td>
            <p>Подключение к системе отопления,</p>
            <p>дюйм</p>
        </td>
        <td colspan="4">G 1 <sup>1 </sup>/ <sub>2</sub></td>
        <td>G 2</td>
    </tr>
        <td>Объем загругзки топлива, л</td>
        <td colspan="2">46</td>
        <td colspan="2">63</td>
        <td>82</td>
    </tr>
    <tr>
        <td>Продолжительность рабочего цикла, ч
            <p>- антрацит, уголь</p>
            <p>- дрова</p>
        </td>
        <td colspan="5">
            <p>8</p>
            <p>6</p>
        </td>
    </tr>
    <tr>
        <td>Электрическая мощность, Вт, не более
        </td>
        <td colspan="5">
            150
        </td>
    </tr>
    <tr>
        <td>
            <p>Габаритные размеры, мм, не более</p>
            <p>- высота</p>
            <p>- ширина</p>
            <p>- глубина</p>
        </td>
        <td colspan="2">
            <p>1200</p>
            <p>330</p>
            <p>1300</p>
        </td>
        <td colspan="2">
            <p>1200</p>
            <p>400</p>
            <p>1300</p>
        </td>
        <td>
            <p>1200</p>
            <p>570</p>
            <p>1400</p>
        </td>
    <tr>
        <td>Масса, кг, не более</td>
        <td>240</td>
        <td>250</td>
        <td>270</td>
        <td>280</td>
        <td>340</td>
    </tr>
    <tr>
        <td>Цена, грн., не более</td>
        <td>27300</td>
        <td>29000</td>
        <td>37250</td>
        <td>38750</td>
        <td>43900</td>
    </tr>
    </tbody>
</table>
<!--АОТВ 50-150-->
<table>
    <tbody>
    <tr>
        <th>
            <p>Наименование параметра</p>
            <p>и единицы измерения</p>
        </th>
        <th><p>АОТВ-50</th>
        <th><p>АОТВ-75</th>
        <th><p>АОТВ-100</th>
        <th><p>АОТВ-150</th>
    </tr>

    <tr>
        <td>Вид топлива</td>
        <td colspan="4">Уголь каменный, антрацит, дрова</td>
    </tr>
    <tr>
        <td>
            <p>Номинальная теплопроизводительность,</p>
            <p>кВт, ± 15%</p>
        </td>
        <td>50</td>
        <td>75</td>
        <td>100</td>
        <td>150</td>
    </tr>
    <tr>
        <td>
            <p>Максимальный расход топлива, кг/ч</p>
            <p>- антрацит</p>
            <p>- уголь</p>
            <p>- дрова</p>
        </td>
        <td>
            <p>7</p>
            <p>12,5/p>
            <p>25</p>
        </td>
        <td>
            <p>10</p>
            <p>19</p>
            <p>38</p>
        </td>
        <td>
            <p>14</p>
            <p>25</p>
            <p>50</p>
        </td>
        <td>
            <p>27</p>
            <p>37</p>
            <p>75</p>
        </td>
    </tr>
    <tr>
        <td>
            <p>Коэффициент полезного действия, %, не менее</p>
            <p>- антрацит, уголь</p>
            <p>- дрова</p>
        </td>
        <td colspan="4">
            <p>86</p>
            <p>80</p>
        </td>
    </tr>
    <tr>
        <td>Рабочее давление воды, МПа (атм), не более</td>
        <td colspan="4">0,2 (2)</td>
    </tr>
    <tr>
        <td>Рабочая температура теплоносителя, °С</td>
        <td colspan="4">30 - 95</td>
    </tr>
    <tr><td>Диаметр дымотводного патрубка, мм
    </td>
        <td colspan="2"><p></p>
        </td>
        <td colspan="2"><p></p>
        </td>
    </tr>
    <tr>
        <td>
            <p>Подключение к системе отопления,</p>
            <p>дюйм</p>
        </td>
        <td colspan="4">G 2</td>
    </tr>
    <td>Объем загругзки топлива, л</td>
    <td>80</td>
    <td>100</td>
    <td>160</td>
    <td>200</td>
    </tr>
    <tr>
        <td>Продолжительность рабочего цикла, ч
            <p>- антрацит, уголь</p>
            <p>- дрова</p>
        </td>
        <td colspan="4">
            <p>8</p>
            <p>6</p>
        </td>
    </tr>
    <tr>
        <td>Электрическая мощность, Вт, не более</td>
        <td>150</td>
        <td colspan="3">300</td>
    </tr>
    <tr>
        <td>
            <p>Габаритные размеры, мм, не более</p>
            <p>- высота</p>
            <p>- ширина</p>
            <p>- глубина</p>
        </td>
        <td>
            <p>1170</p>
            <p>480</p>
            <p>1400</p>
        </td>
        <td>
            <p>1170</p>
            <p>670</p>
            <p>1400</p>
        </td>
        <td>
            <p>1270</p>
            <p>670</p>
            <p>1600</p>
        </td>
        <td>
            <p>1400</p>
            <p>970</p>
            <p>1800</p>
        </td>
    <tr>
        <td>Масса, кг, не более</td>
        <td>350</td>
        <td>410</td>
        <td>500</td>
        <td>750</td>
    </tr>
    <tr>
        <td>Цена, грн., не более</td>
        <td>46550</td>
        <td>68450</td>
        <td>93000</td>
        <td>125000</td>
    </tr>
    </tbody>
</table>